import Debug "mo:base/Debug"

actor DBank {
  var currentValue = 300; 
  currentValue := 100; 

  let id = 293843023482039842;

  Debug.print(debug_show(id));
}
